# Generator Oracle guided diagnostics: technician review sheet. oracle-diagnostics 1.0.0 (2026-11-14)
family,kind,id,text,rule,oemReference,verdict (correct / change / remove),reviewerComment
"no-crank","question","systemVoltage","Starting system voltage","12 V | 24 V","","",""
"no-crank","question","barOver","With the set isolated, does the engine turn over by hand (barring tool)?","Turns freely | Turns but stiff | Will not turn | Not tried","","",""
"no-crank","question","restVoltage","Battery voltage at rest (engine off, 1 h after charging)","number 0–32 V","","",""
"no-crank","question","crankVoltage","Battery voltage while cranking","number 0–32 V","","",""
"no-crank","question","oemMinCrankVoltage","OEM minimum battery voltage while cranking (starter or engine manual)","number 5–30 V","","",""
"no-crank","question","starterSound","What does the starter do?","Nothing | Clicks only | Turns slowly | Turns at normal speed","","",""
"no-crank","question","eStop","Emergency stop","Released | Pressed | Not checked","","",""
"no-crank","question","controllerAlarm","Does the controller show an alarm or refuse the start?","Yes | No","","",""
"no-crank","question","terminals","Battery terminals and starter cables","Clean and tight | Corroded or loose | Get hot when cranking","","",""
"no-crank","stop","stop-1","STOP: STOP: the engine will not turn by hand. Do not try to free it with the starter. Suspect seizure, hydraulic lock (coolant or fuel in a cylinder) or a jammed coupling; inspect before any further attempt.","barOver is locked","","",""
"no-crank","stop","stop-2","CAUTION: Batteries give off explosive gas: no sparks or flames near them; disconnect the negative lead first; wear eye protection.","crankVoltage ≥ 0","","",""
"no-crank","cause","battery","Discharged or failed battery. Actions: Charge the battery fully and re-test at rest and under load (BCI load test or a conductance tester). / Replace a battery that fails the load test; check the charger/alternator output afterwards.","Battery Council International load-test guide: about 12.4 V at rest ≈ 75 % charge; a sound 12 V battery stays at or above 9.6 V under a load test at about 21 °C (double for 24 V systems).","","",""
"no-crank","evidence","battery.1","strongly: Rest voltage below about 75 % charge (BCI)","((systemVoltage is 12 AND restVoltage < 12.4) OR (systemVoltage is 24 AND restVoltage < 24.8))","","",""
"no-crank","evidence","battery.2","strongly: Voltage collapses below the BCI load-test level while cranking","((systemVoltage is 12 AND crankVoltage < 9.6) OR (systemVoltage is 24 AND crankVoltage < 19.2))","","",""
"no-crank","evidence","battery.3","supports: Starter clicks or turns slowly","starterSound is click/slow","","",""
"no-crank","evidence","battery.4","contradicts: Battery stays above the OEM minimum cranking voltage","crankVoltage > oemMinCrankVoltage","","",""
"no-crank","cause","cables","Poor battery or starter cable connection. Actions: Isolate, clean and tighten the battery terminals and the starter main and earth cables. / Measure voltage drop across each cable while cranking (positive and earth paths).","General diesel generator service practice (EmersonEIMS); confirm limits and procedure in the OEM service manual for this engine.","","",""
"no-crank","evidence","cables.1","strongly: Corroded, loose or hot terminals","terminals is corroded/hot","","",""
"no-crank","evidence","cables.2","supports: Good battery but weak cranking","(((systemVoltage is 12 AND restVoltage ≥ 12.4) OR (systemVoltage is 24 AND restVoltage ≥ 24.8)) AND starterSound is click/slow)","","",""
"no-crank","evidence","cables.3","contradicts: Terminals clean and tight","terminals is clean","","",""
"no-crank","cause","starter","Starter motor or solenoid fault. Actions: Check the solenoid supply and the main contacts; bench-test the starter.","General diesel generator service practice (EmersonEIMS); confirm limits and procedure in the OEM service manual for this engine.","","",""
"no-crank","evidence","starter.1","strongly: Battery stays above the OEM minimum cranking voltage but the starter does not turn","(starterSound is click/nothing AND crankVoltage > oemMinCrankVoltage)","","",""
"no-crank","evidence","starter.2","excludes: The starter turns the engine normally","starterSound is normal","","",""
"no-crank","cause","interlock","Start inhibited: emergency stop, controller or interlock. Actions: Find out why the emergency stop was pressed before releasing it. / Read the controller alarm and event log; check the crank relay output.","General diesel generator service practice (EmersonEIMS); confirm limits and procedure in the OEM service manual for this engine.","","",""
"no-crank","evidence","interlock.1","strongly: Emergency stop pressed","eStop is pressed","","",""
"no-crank","evidence","interlock.2","strongly: Controller shows an alarm or refuses the start","controllerAlarm is yes","","",""
"no-crank","evidence","interlock.3","supports: No starter action with no alarm: check the start output and relay","(starterSound is nothing AND controllerAlarm is no AND eStop is released)","","",""
"no-crank","cause","seized","Engine seized or hydraulically locked. Actions: Do not crank. Remove injectors to check for liquid in a cylinder; inspect for bearing seizure; check the oil for coolant or fuel.","General diesel generator service practice (EmersonEIMS); confirm limits and procedure in the OEM service manual for this engine.","","",""
"no-crank","evidence","seized.1","strongly: Engine will not turn by hand","barOver is locked","","",""
"no-crank","evidence","seized.2","supports: Engine is stiff to turn","barOver is stiff","","",""
"no-crank","evidence","seized.3","excludes: Engine turns freely by hand","barOver is turns","","",""
"no-start","question","fuelLevel","Fuel in the tank (checked by dip, not only the gauge)","Enough | Low or empty | Not checked","","",""
"no-start","question","fuelAtFilter","Does fuel reach the filter and the injection pump (crack a bleed screw)?","Yes, solid fuel | Air bubbles | No fuel | Not checked","","",""
"no-start","question","shutoff","Fuel shut-off solenoid / ECM fuel enable during cranking","Energised (clicks / voltage present) | Not energised | Not checked","","",""
"no-start","question","crankRpm","Cranking speed","number 0–800 rpm","","",""
"no-start","question","oemMinCrankRpm","OEM minimum cranking speed for starting (manual)","number 30–400 rpm","","",""
"no-start","question","smoke","Exhaust while cranking","Nothing | White/grey vapour | Black","","",""
"no-start","question","ecmCode","Active ECM/controller fault code (speed sensor, fuel, ECM power)?","Yes | No","","",""
"no-start","question","cold","Cold start conditions and cold-start aid","Warm / not relevant | Cold, aid working | Cold, aid not working","","",""
"no-start","stop","stop-1","CAUTION: Diesel under pressure can penetrate skin: never feel for leaks by hand; collect spilled fuel; no flames. Follow the starter duty cycle in the manual (crank, then rest) to avoid burning out the starter.","fuelAtFilter is yes/bubbles/no/not-checked","","",""
"no-start","cause","no-fuel","No fuel or fuel starvation. Actions: Fill the tank; check the supply valve, pick-up, lift pump and water separator. / Replace blocked filters; bleed the system.","General diesel generator service practice (EmersonEIMS); confirm limits and procedure in the OEM service manual for this engine.","","",""
"no-start","evidence","no-fuel.1","strongly: Tank low or empty","fuelLevel is low","","",""
"no-start","evidence","no-fuel.2","strongly: No fuel at the filter or pump","fuelAtFilter is no","","",""
"no-start","evidence","no-fuel.3","supports: No smoke while cranking: no fuel is being injected","smoke is none","","",""
"no-start","evidence","no-fuel.4","contradicts: Solid fuel reaches the pump","fuelAtFilter is yes","","",""
"no-start","cause","air","Air in the fuel system. Actions: Bleed the low-pressure system; find the air leak (loose fittings, cracked line, filter seal, low tank).","General diesel generator service practice (EmersonEIMS); confirm limits and procedure in the OEM service manual for this engine.","","",""
"no-start","evidence","air.1","strongly: Air bubbles at the bleed point","fuelAtFilter is bubbles","","",""
"no-start","evidence","air.2","supports: No smoke while cranking","smoke is none","","",""
"no-start","cause","shutoff","Fuel shut-off solenoid or ECM fuel enable not working. Actions: Check the solenoid supply, fuse and relay from the controller; check the solenoid plunger and linkage.","General diesel generator service practice (EmersonEIMS); confirm limits and procedure in the OEM service manual for this engine.","","",""
"no-start","evidence","shutoff.1","strongly: Shut-off solenoid / fuel enable not energised while cranking","shutoff is not-energised","","",""
"no-start","evidence","shutoff.2","supports: Fuel at the pump but none injected","(fuelAtFilter is yes AND smoke is none)","","",""
"no-start","evidence","shutoff.3","contradicts: Shut-off solenoid energised","shutoff is energised","","",""
"no-start","cause","crank-speed","Cranking speed too low to start. Actions: Use the ""will not crank / cranks slowly"" checks: battery, cables, starter, oil grade for the temperature.","General diesel generator service practice (EmersonEIMS); confirm limits and procedure in the OEM service manual for this engine.","","",""
"no-start","evidence","crank-speed.1","strongly: Cranking speed below the OEM minimum","crankRpm < oemMinCrankRpm","","",""
"no-start","evidence","crank-speed.2","excludes: Cranking speed above the OEM minimum","crankRpm > oemMinCrankRpm","","",""
"no-start","cause","ecm","ECM, speed sensor or start permissive fault. Actions: Look up the active code in the Fault Code tab; check the speed sensor gap and wiring, and the ECM supply and earth while cranking.","General diesel generator service practice (EmersonEIMS); confirm limits and procedure in the OEM service manual for this engine.","","",""
"no-start","evidence","ecm.1","strongly: Active ECM/controller fault code","ecmCode is yes","","",""
"no-start","evidence","ecm.2","contradicts: No active fault code","ecmCode is no","","",""
"no-start","cause","cold-start","Cold start aid not working. Actions: Test the glow plugs or intake heater and their relay/timer; use the OEM-approved cold-start procedure only.","General diesel generator service practice (EmersonEIMS); confirm limits and procedure in the OEM service manual for this engine.","","",""
"no-start","evidence","cold-start.1","strongly: Cold conditions with the start aid not working","cold is aid-failed","","",""
"no-start","evidence","cold-start.2","supports: White vapour: fuel injected but not burning (low compression temperature)","smoke is white","","",""
"no-start","evidence","cold-start.3","excludes: Warm conditions","cold is warm","","",""
"no-start","cause","compression","Low compression or injection timing fault. Actions: Compression test per the OEM procedure; check injection timing after any pump or timing work.","General diesel generator service practice (EmersonEIMS); confirm limits and procedure in the OEM service manual for this engine.","","",""
"no-start","evidence","compression.1","supports: White vapour in warm conditions or with a working start aid","(smoke is white AND cold is warm/aid-ok)","","",""
"no-start","evidence","compression.2","supports: Fuel and electrics check out","(fuelAtFilter is yes AND shutoff is energised AND ecmCode is no)","","",""
"low-oil-pressure","question","oilPressure","Oil pressure measured","number 0–1500 kPa","","",""
"low-oil-pressure","question","oemMinOilPressure","OEM minimum oil pressure at this speed (manual)","number 20–800 kPa","","",""
"low-oil-pressure","question","gauge","How was it measured?","Mechanical test gauge | Panel sender / display only","","",""
"low-oil-pressure","question","mechanicalAgrees","Does a mechanical gauge show normal pressure while the panel shows low?","Yes, mechanical reading is normal | No, both are low | Not checked","","",""
"low-oil-pressure","question","oilLevel","Oil level on the dipstick (engine stopped, level ground)","Between the marks | Below the low mark | Above the full mark","","",""
"low-oil-pressure","question","oilCondition","Oil condition","Normal | Thin, smells of diesel | Milky / mayonnaise | Metal particles or glitter","","",""
"low-oil-pressure","question","knock","Any knocking or bearing noise?","Yes | No","","",""
"low-oil-pressure","question","recentWork","Recent work","None | Oil and filter change | Overhaul or bearing work","","",""
"low-oil-pressure","question","oilTemp","Oil temperature","number -40–200 °C","","",""
"low-oil-pressure","question","oemMaxOilTemp","OEM maximum oil temperature (manual)","number 60–160 °C","","",""
"low-oil-pressure","stop","stop-1","STOP: STOP the engine: oil pressure is at or below the OEM minimum. Running on can destroy the bearings in minutes. Do not restart until the cause is found.","oilPressure ≤ oemMinOilPressure","","",""
"low-oil-pressure","stop","stop-2","STOP: STOP: knocking with an oil pressure problem points to bearing damage. Do not restart; inspect the bearings and the oil filter for metal.","knock is yes","","",""
"low-oil-pressure","stop","stop-3","STOP: STOP: metal or coolant in the oil. Do not run until the source is found (bearings; head gasket, oil cooler or liners).","oilCondition is metal/milky","","",""
"low-oil-pressure","stop","stop-4","STOP: STOP: oil level below the low mark. Do not run until topped up to the mark with the correct grade and the leak or consumption is found.","oilLevel is low","","",""
"low-oil-pressure","cause","level","Low oil level (leak or consumption). Actions: Top up with the OEM grade; find external leaks; check consumption (blue smoke, breather).","General diesel generator service practice (EmersonEIMS); confirm limits and procedure in the OEM service manual for this engine.","","",""
"low-oil-pressure","evidence","level.1","strongly: Level below the low mark","oilLevel is low","","",""
"low-oil-pressure","evidence","level.2","excludes: Level between the marks","oilLevel is ok","","",""
"low-oil-pressure","cause","sender","Sender, wiring or display fault (pressure actually normal). Actions: Confirm with a mechanical gauge before any engine work; check the sender, its wiring and the controller calibration.","General diesel generator service practice (EmersonEIMS); confirm limits and procedure in the OEM service manual for this engine.","","",""
"low-oil-pressure","evidence","sender.1","strongly: A mechanical gauge reads normal","mechanicalAgrees is yes","","",""
"low-oil-pressure","evidence","sender.2","excludes: The mechanical gauge also reads low","mechanicalAgrees is no","","",""
"low-oil-pressure","evidence","sender.3","supports: Only the panel reading is available","gauge is sender","","",""
"low-oil-pressure","cause","dilution","Fuel dilution of the oil. Actions: Find the fuel leak into the sump (injector, lift pump diaphragm, injection pump seal); change the oil and filter after the repair.","General diesel generator service practice (EmersonEIMS); confirm limits and procedure in the OEM service manual for this engine.","","",""
"low-oil-pressure","evidence","dilution.1","strongly: Oil thin and smells of diesel","oilCondition is fuel","","",""
"low-oil-pressure","evidence","dilution.2","supports: Level above full (fuel adding to the sump)","oilLevel is high","","",""
"low-oil-pressure","cause","coolant","Coolant in the oil. Actions: Pressure-test the cooling system, oil cooler and head gasket; check liners; change the oil after the repair.","General diesel generator service practice (EmersonEIMS); confirm limits and procedure in the OEM service manual for this engine.","","",""
"low-oil-pressure","evidence","coolant.1","strongly: Milky oil","oilCondition is milky","","",""
"low-oil-pressure","cause","service","Wrong oil or filter, or filter not primed after a service. Actions: Check the filter part number and that the correct grade was used; prime the filter per the manual.","General diesel generator service practice (EmersonEIMS); confirm limits and procedure in the OEM service manual for this engine.","","",""
"low-oil-pressure","evidence","service.1","strongly: Oil and filter changed recently","recentWork is oil-service","","",""
"low-oil-pressure","evidence","service.2","contradicts: No recent oil service","recentWork is none","","",""
"low-oil-pressure","cause","bearings","Worn or damaged bearings. Actions: Do not run. Drop the sump, inspect main and big-end bearings and journals; measure clearances.","General diesel generator service practice (EmersonEIMS); confirm limits and procedure in the OEM service manual for this engine.","","",""
"low-oil-pressure","evidence","bearings.1","strongly: Metal in the oil","oilCondition is metal","","",""
"low-oil-pressure","evidence","bearings.2","strongly: Knocking","knock is yes","","",""
"low-oil-pressure","evidence","bearings.3","supports: Recent overhaul or bearing work (clearances, priming, debris)","recentWork is overhaul","","",""
"low-oil-pressure","cause","pump","Oil pump, pick-up or relief valve fault. Actions: Inspect the pick-up screen, pump and pressure relief valve per the manual.","General diesel generator service practice (EmersonEIMS); confirm limits and procedure in the OEM service manual for this engine.","","",""
"low-oil-pressure","evidence","pump.1","supports: Level, oil and gauge check out, but pressure is still low","(oilLevel is ok AND mechanicalAgrees is no AND oilCondition is normal)","","",""
"low-oil-pressure","evidence","pump.2","supports: Pump or pick-up disturbed during an overhaul","recentWork is overhaul","","",""
"low-oil-pressure","cause","hot-oil","Oil too hot (thin). Actions: Use the overheating checks; check the oil cooler and load.","General diesel generator service practice (EmersonEIMS); confirm limits and procedure in the OEM service manual for this engine.","","",""
"low-oil-pressure","evidence","hot-oil.1","strongly: Oil temperature above the OEM maximum","oilTemp > oemMaxOilTemp","","",""
"low-oil-pressure","evidence","hot-oil.2","contradicts: Oil temperature well within the OEM maximum","oilTemp < 0.9 × oemMaxOilTemp","","",""
"overheating","question","coolantTemp","Coolant temperature","number -40–150 °C","","",""
"overheating","question","oemAlarmCoolantTemp","OEM high coolant temperature alarm (manual)","number 70–125 °C","","",""
"overheating","question","coolantLevel","Coolant level (only when cold)","Correct | Low | Not checked (engine hot)","","",""
"overheating","question","gasBubbles","Bubbles or exhaust smell in the expansion tank while running?","Yes | No","","",""
"overheating","question","belt","Fan and water-pump belt","Correct tension | Slack or glazed | Broken","","",""
"overheating","question","radiator","Radiator core (both faces)","Clean | Dirty or blocked","","",""
"overheating","question","airflow","Room or canopy airflow","Free inlet and outlet | Hot air recirculating | Inlet or outlet restricted","","",""
"overheating","question","loadPct","Load","number 0–150 % of rating","","",""
"overheating","question","thermostat","Thermostat test","Opens correctly | Stuck closed | Not tested","","",""
"overheating","question","sensorCheck","Does an independent thermometer agree with the panel?","Agrees | Panel reads higher | Not checked","","",""
"overheating","stop","stop-1","STOP: Take the load off and STOP the engine: coolant at or above the OEM alarm. Running on can warp the head and seize pistons. Never pour cold water into a hot engine.","coolantTemp ≥ oemAlarmCoolantTemp","","",""
"overheating","stop","stop-2","STOP: STOP: combustion gas in the coolant suggests a head gasket, cracked head or liner. Do not keep topping up and running.","gasBubbles is yes","","",""
"overheating","stop","stop-3","CAUTION: Do not open the radiator or expansion-tank cap while hot: coolant under pressure scalds. Let the engine cool first.","coolantLevel is low/not-checked","","",""
"overheating","cause","low-coolant","Low coolant / leak. Actions: When cold, top up with the correct coolant mix; pressure-test for leaks (hoses, radiator, water pump seal).","General diesel generator service practice (EmersonEIMS); confirm limits and procedure in the OEM service manual for this engine.","","",""
"overheating","evidence","low-coolant.1","strongly: Coolant low","coolantLevel is low","","",""
"overheating","evidence","low-coolant.2","excludes: Coolant at the correct level","coolantLevel is ok","","",""
"overheating","cause","gasket","Head gasket, cracked head or liner. Actions: Combustion-gas (block) test; pressure test; inspect the head and liners.","General diesel generator service practice (EmersonEIMS); confirm limits and procedure in the OEM service manual for this engine.","","",""
"overheating","evidence","gasket.1","strongly: Combustion gas in the coolant","gasBubbles is yes","","",""
"overheating","evidence","gasket.2","contradicts: No gas in the coolant","gasBubbles is no","","",""
"overheating","cause","belt","Fan or water-pump belt. Actions: Isolate the set, then replace or tension the belt to the OEM figure.","General diesel generator service practice (EmersonEIMS); confirm limits and procedure in the OEM service manual for this engine.","","",""
"overheating","evidence","belt.1","strongly: Belt slack, glazed or broken","belt is slack/broken","","",""
"overheating","evidence","belt.2","excludes: Belt correct","belt is ok","","",""
"overheating","cause","radiator","Blocked radiator. Actions: Clean the core from the fan side outwards with low-pressure air or water; check internal blockage by temperature drop across the core.","General diesel generator service practice (EmersonEIMS); confirm limits and procedure in the OEM service manual for this engine.","","",""
"overheating","evidence","radiator.1","strongly: Radiator core dirty or blocked","radiator is blocked","","",""
"overheating","evidence","radiator.2","excludes: Radiator clean","radiator is clean","","",""
"overheating","cause","airflow","Hot air recirculation or restricted room airflow. Actions: Clear the inlet and outlet; duct the radiator discharge outside; check louvres open.","General diesel generator service practice (EmersonEIMS); confirm limits and procedure in the OEM service manual for this engine.","","",""
"overheating","evidence","airflow.1","strongly: Room or canopy airflow problem","airflow is recirculating/restricted","","",""
"overheating","evidence","airflow.2","excludes: Free airflow","airflow is ok","","",""
"overheating","cause","overload","Overload. Actions: Reduce load to within the rating at site conditions (altitude and temperature derating).","General diesel generator service practice (EmersonEIMS); confirm limits and procedure in the OEM service manual for this engine.","","",""
"overheating","evidence","overload.1","strongly: Load above the rating","loadPct > 100","","",""
"overheating","evidence","overload.2","contradicts: Load well within the rating","loadPct ≤ 80","","",""
"overheating","cause","thermostat","Thermostat stuck closed. Actions: Replace the thermostat with the OEM rating.","General diesel generator service practice (EmersonEIMS); confirm limits and procedure in the OEM service manual for this engine.","","",""
"overheating","evidence","thermostat.1","strongly: Thermostat stuck closed","thermostat is stuck","","",""
"overheating","evidence","thermostat.2","excludes: Thermostat opens correctly","thermostat is ok","","",""
"overheating","cause","sensor","Temperature sender or display fault. Actions: Check the sender and wiring; do not ignore a real overheat to ""fix"" a sender.","General diesel generator service practice (EmersonEIMS); confirm limits and procedure in the OEM service manual for this engine.","","",""
"overheating","evidence","sensor.1","strongly: Panel reads higher than an independent thermometer","sensorCheck is panel-high","","",""
"overheating","evidence","sensor.2","excludes: Independent reading agrees","sensorCheck is agrees","","",""
"knock-seizure","question","where","Where is the noise?","Engine block / sump | Top of the engine (valve cover) | Alternator / generator end | Not sure","","",""
"knock-seizure","question","when","When is it loudest?","Under load | At idle / when off load | All the time","","",""
"knock-seizure","question","metal","Metal in the oil filter or sump?","Yes | No | Not checked","","",""
"knock-seizure","question","pressureLow","Oil pressure","Low | Normal (mechanical gauge) | Not checked","","",""
"knock-seizure","question","afterOverhaul","Recent overhaul?","Yes | No","","",""
"knock-seizure","question","smoke","Exhaust","Normal | Black smoke | White smoke","","",""
"knock-seizure","stop","stop-1","STOP: STOP THE SET: knocking, bearing noise or seizure can wreck the crankshaft, break a connecting rod or destroy the alternator. Do not restart or try to free it with the starter; inspect first.","where is engine/top/generator-end/unsure","","",""
"knock-seizure","cause","bearing","Main or big-end bearing failure. Actions: Drop the sump; inspect bearings and journals; measure clearances; find the cause (oil starvation, contamination, clearance).","General diesel generator service practice (EmersonEIMS); confirm limits and procedure in the OEM service manual for this engine.","","",""
"knock-seizure","evidence","bearing.1","strongly: Metal in the oil","metal is yes","","",""
"knock-seizure","evidence","bearing.2","strongly: Low oil pressure","pressureLow is low","","",""
"knock-seizure","evidence","bearing.3","supports: Noise from the block or sump","where is engine","","",""
"knock-seizure","evidence","bearing.4","supports: Louder under load","when is load","","",""
"knock-seizure","evidence","bearing.5","excludes: Noise from the alternator end","where is generator-end","","",""
"knock-seizure","cause","post-overhaul","Post-overhaul fault: clearances, priming, debris or timing. Actions: Check bearing and piston clearances, oil gallery plugs, pump priming, injection timing and torque records.","General diesel generator service practice (EmersonEIMS); confirm limits and procedure in the OEM service manual for this engine.","","",""
"knock-seizure","evidence","post-overhaul.1","strongly: Recent overhaul","afterOverhaul is yes","","",""
"knock-seizure","evidence","post-overhaul.2","excludes: No recent overhaul","afterOverhaul is no","","",""
"knock-seizure","cause","combustion","Combustion knock (injector or timing). Actions: Cylinder cut-out test to find the cylinder; test injectors; check injection timing.","General diesel generator service practice (EmersonEIMS); confirm limits and procedure in the OEM service manual for this engine.","","",""
"knock-seizure","evidence","combustion.1","supports: Smoke with the knock","smoke is black/white","","",""
"knock-seizure","evidence","combustion.2","supports: Noise from the top of the engine","where is top","","",""
"knock-seizure","evidence","combustion.3","supports: No metal and normal pressure","(metal is no AND pressureLow is normal)","","",""
"knock-seizure","cause","valvetrain","Valve train (clearance, broken spring, rocker). Actions: Check valve clearances and springs per the manual.","General diesel generator service practice (EmersonEIMS); confirm limits and procedure in the OEM service manual for this engine.","","",""
"knock-seizure","evidence","valvetrain.1","strongly: Noise from the valve cover","where is top","","",""
"knock-seizure","evidence","valvetrain.2","supports: Noticeable at idle","when is idle","","",""
"knock-seizure","cause","alternator-bearing","Alternator bearing or coupling. Actions: Isolate; check bearing play, heat and grease; check coupling alignment and the flex plate.","General alternator service practice (EmersonEIMS); confirm limits and procedure in the alternator and AVR manuals.","","",""
"knock-seizure","evidence","alternator-bearing.1","strongly: Noise from the generator end","where is generator-end","","",""
"knock-seizure","evidence","alternator-bearing.2","excludes: Noise from the engine","where is engine","","",""
"no-voltage","question","frequency","Frequency","number 0–70 Hz","","",""
"no-voltage","question","ratedFrequency","Rated frequency","50 Hz | 60 Hz","","",""
"no-voltage","question","oemMinFrequency","Lowest steady-state frequency allowed for this set (governor or controller settings sheet, OEM manual)","number 30–70 Hz","","",""
"no-voltage","question","voltage","Output voltage, line to line","number 0–15000 V","","",""
"no-voltage","question","ratedVoltage","Rated voltage, line to line","number 100–15000 V","","",""
"no-voltage","question","avrFuse","AVR fuse and supply","Fuse OK, supply present | Fuse blown | Not checked","","",""
"no-voltage","question","residual","Residual voltage with the AVR disconnected (excitation off)","A few volts present | None | Not checked","","",""
"no-voltage","question","sensing","AVR sensing wiring","Tight and correct | Loose or disconnected","","",""
"no-voltage","question","diodes","Rotating rectifier diodes (tested isolated)","All good | One or more failed | Not checked","","",""
"no-voltage","question","insulation","Winding insulation resistance","number 0–100000 MΩ","","",""
"no-voltage","question","oemMinInsulation","Minimum insulation resistance (alternator manual)","number 0.1–10000 MΩ","","",""
"no-voltage","question","loadPct","Load","number 0–200 % of rating","","",""
"no-voltage","stop","stop-1","STOP: STOP: insulation at or below the alternator manufacturer minimum. Do not run: risk of winding failure and of live metalwork. Dry out or repair the windings before running.","insulation ≤ oemMinInsulation","","",""
"no-voltage","stop","stop-2","CAUTION: Alternator and panel terminals are lethal while running: stop the set, isolate and lock off before touching wiring; prove dead with an approved tester; measure live only with rated instruments.","voltage ≥ 0","","",""
"no-voltage","cause","speed","Low engine speed (frequency low). Actions: Use the speed/governor checks first: the AVR protects the alternator by reducing voltage when the engine is underspeed.","General alternator service practice (EmersonEIMS); confirm limits and procedure in the alternator and AVR manuals.","","",""
"no-voltage","evidence","speed.1","strongly: Frequency below the lowest steady-state frequency allowed for this set (OEM / governor settings): the AVR reduces voltage when underspeed","frequency < oemMinFrequency","","",""
"no-voltage","evidence","speed.2","excludes: Frequency above the lowest steady-state frequency allowed for this set","frequency > oemMinFrequency","","",""
"no-voltage","cause","avr-supply","AVR fuse or supply. Actions: Replace the fuse with the correct rating; find why it blew (shorted diode, wiring) before running.","General alternator service practice (EmersonEIMS); confirm limits and procedure in the alternator and AVR manuals.","","",""
"no-voltage","evidence","avr-supply.1","strongly: AVR fuse blown","avrFuse is blown","","",""
"no-voltage","evidence","avr-supply.2","excludes: Fuse and supply OK","avrFuse is ok","","",""
"no-voltage","cause","residual","Loss of residual magnetism. Actions: Flash the field per the alternator manual (polarity and voltage as specified).","General alternator service practice (EmersonEIMS); confirm limits and procedure in the alternator and AVR manuals.","","",""
"no-voltage","evidence","residual.1","strongly: No residual voltage","residual is none","","",""
"no-voltage","evidence","residual.2","excludes: Residual voltage present","residual is present","","",""
"no-voltage","cause","sensing","AVR sensing wiring. Actions: Isolate; re-make the sensing connections to the wiring diagram for this AVR.","General alternator service practice (EmersonEIMS); confirm limits and procedure in the alternator and AVR manuals.","","",""
"no-voltage","evidence","sensing.1","strongly: Sensing wiring loose or disconnected","sensing is loose","","",""
"no-voltage","evidence","sensing.2","excludes: Sensing wiring correct","sensing is ok","","",""
"no-voltage","cause","diodes","Rotating rectifier (diode) failure. Actions: Replace the full diode set and the surge suppressor per the manual.","General alternator service practice (EmersonEIMS); confirm limits and procedure in the alternator and AVR manuals.","","",""
"no-voltage","evidence","diodes.1","strongly: Diode failed on test","diodes is failed","","",""
"no-voltage","evidence","diodes.2","excludes: Diodes test good","diodes is ok","","",""
"no-voltage","evidence","diodes.3","supports: A shorted diode often blows the AVR fuse","avrFuse is blown","","",""
"no-voltage","cause","winding","Winding insulation fault. Actions: Dry out per the manual; re-test; rewind if it does not recover.","General alternator service practice (EmersonEIMS); confirm limits and procedure in the alternator and AVR manuals.","","",""
"no-voltage","evidence","winding.1","strongly: Insulation below the manufacturer minimum","insulation < oemMinInsulation","","",""
"no-voltage","evidence","winding.2","contradicts: Insulation well above the minimum","insulation > 10 × oemMinInsulation","","",""
"no-voltage","cause","avr","AVR failure or setting. Actions: Check the AVR settings (voltage, stability, under-frequency roll-off); replace the AVR with the correct model if it does not regulate.","General alternator service practice (EmersonEIMS); confirm limits and procedure in the alternator and AVR manuals.","","",""
"no-voltage","evidence","avr.1","strongly: Supply, residual, sensing and diodes check out","(avrFuse is ok AND residual is present AND sensing is ok AND diodes is ok)","","",""
"no-voltage","evidence","avr.2","excludes: Voltage within ±5 % of rated","(voltage > 0.95 × ratedVoltage AND voltage < 1.05 × ratedVoltage)","","",""
"no-voltage","cause","overload","Overload or a heavy motor start pulling voltage down. Actions: Reduce load; stage motor starts; check the motor-start dip with the Calculators tab.","General alternator service practice (EmersonEIMS); confirm limits and procedure in the alternator and AVR manuals.","","",""
"no-voltage","evidence","overload.1","strongly: Load above the rating","loadPct > 100","","",""
"no-voltage","evidence","overload.2","excludes: Little or no load","loadPct < 10","","",""
